# AHU-3 — Best Buy Chicago

**Job:** [[Best Buy Chicago HVAC Repipe]] · Job # 262302
**Foreman:** Bill Thorpe
**Condensing Unit:** CU-3
**Tons:** 20
**Scope:** Re-use all piping

---

## Pipe Spec

| Line | Size |
|------|------|
| Liquid | **7/8"** |
| Suction | **1-5/8"** |

## AHU Location

Mech Room middle-left

## Milestones (in order)

- [ ] Demo unit
- [ ] Demo piping
- [ ] Install unit
- [ ] Install piping
- [ ] Pressure test
- [ ] Charge / startup

## Materials Checklist

- [ ] Pipe to length (per scope above)
- [ ] Fittings + couplings
- [ ] Hangers (verify spacing per spec)
- [ ] Insulation
- [ ] Wall sleeves / penetrations sealed
- [ ] Nitrogen for pressure test
- [ ] Vacuum pump + micron gauge
- [ ] Refrigerant (R-454B per IOM)

## Notes

- **TWE condensate issue applies:** this is one of the 5 indoor-suspended Trane TWE240K units with active carry-over issue. See [[Best Buy - TWE Condensate Drainage Issue]] and the action plan HTML. 6 phases tracked separately in the dashboard.

## TWE Condensate (only AHU-1 through AHU-5)

If this is AHU-1 through AHU-5, also track the TWE condensate action plan phases:

- [ ] Phase 0 — Emergency: pan pumped, sensors wired
- [ ] Phase 1 — Coil cleaned
- [ ] Phase 2 — Blower VFD slowed
- [ ] Phase 3 — Blower off-delay adjusted 30s → 60-120s
- [ ] Phase 4 — Aux pan + float switch confirmed
- [ ] Phase 5 — BAYDRKT010 drip kit installed
- [ ] Phase 6 — Warranty + docs

## Daily Notes

| Date | Crew | Hours | Notes |
|------|------|-------|-------|
|      |      |       |       |

## Related

- [[Best Buy Chicago HVAC Repipe]]
- [[Best Buy - TWE Condensate Drainage Issue]] (AHU-1 through AHU-5)
- [[Day Job — Emcor/Jobs]]
